Loại họng nước chữa cháy,Chiều cao tia nước đặc (m),Đầu lăng 13 mm (DN 50) — Lưu lượng (L/s),Đầu lăng 13 mm (DN 50) — Áp suất vòi 10 m (MPa),Đầu lăng 13 mm (DN 50) — Áp suất vòi 15 m (MPa),Đầu lăng 13 mm (DN 50) — Áp suất vòi 20 m (MPa),Đầu lăng 16 mm (DN 50) — Lưu lượng (L/s),Đầu lăng 16 mm (DN 50) — Áp suất vòi 10 m (MPa),Đầu lăng 16 mm (DN 50) — Áp suất vòi 15 m (MPa),Đầu lăng 16 mm (DN 50) — Áp suất vòi 20 m (MPa),Đầu lăng 19 mm (DN 65) — Lưu lượng (L/s),Đầu lăng 19 mm (DN 65) — Áp suất vòi 10 m (MPa),Đầu lăng 19 mm (DN 65) — Áp suất vòi 15 m (MPa),Đầu lăng 19 mm (DN 65) — Áp suất vòi 20 m (MPa)
Họng nước chữa cháy DN 50,6,-,-,-,-,"2,6","0,092","0,096","0,100","3,4","0,088","0,096","0,104"
Họng nước chữa cháy DN 50,8,-,-,-,-,"2,9","0,120","0,125","0,130","4,1","0,129","0,138","0,148"
Họng nước chữa cháy DN 50,10,-,-,-,-,"3,3","0,151","0,157","0,164","4,6","0,160","0,173","0,185"
Họng nước chữa cháy DN 50,12,"2,6","0,202","0,206","0,210","3,7","0,192","0,196","0,210","5,2","0,206","0,223",0.240
Họng nước chữa cháy DN 50,14,"2,8","0,236","0,241","0,245","4,2","0,248",0.255,"0,263",-,-,-,-
Họng nước chữa cháy DN 50,16,"3,2","0,316","0,322","0,328","4,6","0,293","0,300","0,318",-,-,-,-
Họng nước chữa cháy DN 50,18,"3,6","0,390","0,398","0,406","5,1","0,360","0,380",0.400,-,-,-,-
Họng nước chữa cháy DN 65,6,-,-,-,-,2.6,"0,088","0,089","0,090",3.4,"0,078","0,080","0,083"
Họng nước chữa cháy DN 65,8,-,-,-,-,"2,9","0,110","0,112","0,114","4,1","0,114","0,117","0,121"
Họng nước chữa cháy DN 65,10,-,-,-,-,"3,3","0,140","0,143","0,146","4,6","0,143","0,147","0,151"
Họng nước chữa cháy DN 65,12,"2,6","0,198","0,199","0,201","3,7","0,180","0,183","0,186","5,2","0,182","0,190","0,199"
Họng nước chữa cháy DN 65,14,"2,8","0,23","0,231","0,233","4,2","0,230","0,233","0,235",5.7,"0,218","0,224","0,230"
Họng nước chữa cháy DN 65,16,"3,2","0,31","0,313","0,315","4,6","0,276","0,280","0,284","6,3","0,266","0,273","0,280"
Họng nước chữa cháy DN 65,18,"3,6","0,38","0,383","0,385","5,1","0,338","0,342","0,346","7,0","0,329","0,338","0,348"
Họng nước chữa cháy DN 65,20,"4,0","0,464","0,467","0,470","5,6","0,412","0,424","0,418","7,5","0,372","0,385","0,397"
