Tên phòng,"Diện tích 1), $m^{2}$/người",Lượng không khí ngoài yêu cầu — $m^{3}$/(h·người),Lượng không khí ngoài yêu cầu — ($m^{3}$/h·$m^{2}$),Ghi chú
"**1. Khách sạn, nhà nghỉ**",,,,
Phòng ngủ,10,35,-,Không phụ thuộc diện tích phòng
Phòng khách,5,35,-,
Hành lang,3,25,-,
Phòng hội thảo,2,30,-,
Hội trường,1,25,-,
Phòng làm việc,12 ÷ 14,30,-,
Sảnh đón tiếp,"1,5",25,-,
Phòng ngủ tập thể,5,25,-,
Phòng tắm,-,-,40,"Dùng khi cần, không thường xuyên"
2. Cửa hàng giặt khô,3,40,-,
3. Nhà hàng ăn uống,,,,
Phòng ăn,"1,4",30,-,
"Phòng cà phê, thức ăn nhanh",1,30,-,
"Quầy ba, cốc-tai",1,35,-,Cần lắp đặt thêm hệ thống hút khói.
Nhà bếp (nấu nướng),5,25,-,Phải có hệ thống hút mùi. Tổng lượng không khí ngoài và gió thâm nhập từ các phòng kề bên phải đủ đảm bảo lưu lượng hút thải không dưới 27 $m^{3}$/(h·$m^{2}$)
"**4. Nhà hát, rạp chiếu bóng**",,,,
Phòng khán giả,"0,7",25,-,"Cần có thông gió đặc biệt để loại bỏ các ảnh hưởng của quá trình dàn dựng, ví dụ như lửa khói, sương mù, v.v."
Hành lang,"0,7",20,-,
Studio,"1,5",25,-,
Phòng bán vé,"1,6",30,-,
"**5. Cơ sở đào tạo, trường học**",,,,
Phòng học,2,25,-,
Phòng thí nghiệm (PTN),"3,3",35,-,Xem thêm quy định tại tài liệu của phòng thử nghiệm
"Phòng hội thảo, tập huấn","3,3",30,-,
Thư viện,5,25,-,
Hội trường,"0,7",25,-,
"Phòng học nhạc, học hát",2,25,-,
Hành lang,-,-,2,
Phòng kho,-,-,9,Chỉ hoạt động khi cần
"**6. Bệnh viện, trạm xá, nhà an dưỡng**",,,,
Phòng bệnh nhân,10,40,-,
Phòng khám bệnh,5,25,-,
Phòng phẫu thuật,5,50,-,
Phòng khám nghiệm tử thi,-,-,9,Không được lấy không khí tuần hoàn từ đây cấp vào các phòng khác
Phòng vật lý trị liệu,5,25,-,
Phòng ăn,1,25,-,
Phòng bảo vệ,"2,5",25,-,
**7. Nhà thi đấu thể dục thể thao và giải trí**,,,,
Khán đài thi đấu,"0,7",25,-,
Phòng thi đấu,"1,4",35,-,
Sân trượt băng trong nhà,-,-,9,
Bể bơi trong nhà có khán giả,-,-,9,Có thể đòi hỏi lưu lượng không khí lớn hơn để khống chế độ ẩm
Sàn khiêu vũ,1,40,-,
Phòng bowling,"1,4",40,,
**8. Các không gian công cộng**,,,,
Hành lang và phòng chứa đồ gia dụng,-,-,1,
Dãy cửa hiệu buôn bán,5,-,4,
Cửa hàng,20,-,1,
Phòng nghỉ,"1,5",25,-,
Phòng hút thuốc,"1,5",30,-,"Phải hút thải khí, không tuần hoàn khí thải"
**9. Các loại cửa hàng đặc biệt**,,,,
Cửa hàng cắt tóc,4,25,-,
Cửa hàng chăm sóc sắc đẹp,4,40,-,
"Cửa hàng quần áo, đồ gỗ",-,-,5,
Cửa hàng bán hoa,12,25,-,
Siêu thị,12,25,-,
Sân ga (trong nhà),1,25,-,
"**10. Nhà hành chính, công sở**",,,,
Phòng làm việc,8 ÷ 10,25,-,
"Phòng hội thảo, phòng hội đồng, phòng họp Ban Giám đốc",1,30,-,
Phòng chờ,2,25,-,
**11. Nhà ở**,,,,
Phòng ngủ,8 ÷ 10,35,-,
Phòng khách,8 ÷ 10,30,-,
**<sup>1)</sup> Diện tích này là diện tích thực tế dành cho vị trí chiếm chỗ của người trong phòng.**,,,,
